# Digital twin report

Generated by `scripts/evaluate_twin.py`. The Simulink model `simulink/bess_fcr_twin.slx` (built by `simulink/build_bess_fcr_twin.m`) runs the test signals exported by `scripts/export_twin_inputs.py`, and the same Python evaluator scores its output.

Both models implement the same controller equations with the same 0.1 s step, so close agreement is expected. The comparison checks that the MATLAB port and the Simscape plant behave like the Python code.

## Python model versus Simulink twin

| Signal | Product | C [MW] | RMSE [MW] | RMSE / C | Max error [MW] | Same pass/fail |
|---|---|---:|---:|---:|---:|---|
| fcr_n_step | FCR-N | 7.46 | 6.92e-07 | 9.3e-06 % | 1.94e-05 | yes |
| fcr_d_up_ramp | FCR-D up | 10 | 1.74e-06 | 1.7e-05 % | 1.69e-05 | yes |
| fcr_d_down_ramp | FCR-D down | 10 | 1.74e-06 | 1.7e-05 % | 1.69e-05 | yes |

Acceptance criterion: RMSE below 2 % of C on the FCR-D ramp tests and identical pass/fail. Result: met.

## Requirements evaluated on the Simulink output

| Requirement | Product | Measured | Threshold | Pass | Explanation |
|---|---|---|---|---|---|
| R1 up | FCR-N | 0.000 | [-0.05, 0.2] | PASS | dP_ss,1 = 7.460 MW: deviation +0.000 of \|dP_th\|, allowed [-0.05, +0.20] |
| R1 down | FCR-N | -0.000 | [-0.2, 0.05] | PASS | dP_ss,2 = -7.460 MW: deviation -0.000 of \|dP_th\|, allowed [-0.20, +0.05] |
| R1 | FCR-D up | -0.000 | [-0.05, 0.2] | PASS | P_ss,3 - P_ss,4 = 10.000 MW: deviation -0.000 of \|dP_th\|, allowed [-0.05, +0.20] |
| R2 | FCR-D up | 1.000 | >= 0.86 | PASS | dP(7.5 s) = 10.000 MW = 1.000 \|dP_th\| (need 0.86) |
| R2 hold | FCR-D up | 0.000 | <= 0.01 | PASS | largest drop below dP(7.5 s) before ramp 6: 0.0000 \|dP_th\| (small damped oscillations accepted; 1 % tolerance used) |
| R3 | FCR-D up | 6.512 s | >= 3.2 s | PASS | E(7.5 s) = 65.12 MWs = 6.51 s x \|dP_th\| (need 3.2 s) |
| R4 | FCR-D up | 1.156 s | <= 2.5 s | PASS | max excess energy after the nadir = 11.56 MWs = 1.16 s x \|dP_th\| |
| R1 | FCR-D down | 0.000 | [-0.2, 0.05] | PASS | P_ss,3 - P_ss,4 = -10.000 MW: deviation +0.000 of \|dP_th\|, allowed [-0.20, +0.05] |
| R2 | FCR-D down | 1.000 | >= 0.86 | PASS | dP(7.5 s) = 10.000 MW = 1.000 \|dP_th\| (need 0.86) |
| R2 hold | FCR-D down | 0.000 | <= 0.01 | PASS | largest drop below dP(7.5 s) before ramp 6: 0.0000 \|dP_th\| (small damped oscillations accepted; 1 % tolerance used) |
| R3 | FCR-D down | 6.512 s | >= 3.2 s | PASS | E(7.5 s) = 65.12 MWs = 6.51 s x \|dP_th\| (need 3.2 s) |
| R4 | FCR-D down | 1.156 s | <= 2.5 s | PASS | max excess energy after the nadir = 11.56 MWs = 1.16 s x \|dP_th\| |

![Python versus Simulink](figures/twin_fcr_d_up_ramp.png)
